---
title: "立体库使用塑料托盘前，需要和消防责任方确认什么？"
description: "更换仓库托盘前，整理载货存储和空托盘存放资料，交由消防责任方复核。"
summary: "面向采购和项目团队，说明立体库引入塑料托盘时如何准备载货存储与空托存放的消防复核资料。"
date: 2026-11-22T12:00:00+08:00
lastmod: 2026-11-22T12:00:00+08:00
author: "BAOHENG"
readingTime: "7 分钟"
layout: "guide"
show_toc: true
translationKey: "asrs-plastic-pallet-fire-protection-review"
article_schema: true
image: "/images/resources/insights/asrs-plastic-pallet-fire-protection-review.webp"
image_width: 1536
image_height: 865
image_alt: "仓库规划工作台旁放有蓝色空塑料托盘的示意图"
image_caption: "基于宝恒产品参考图生成的 AI 内容示意图，不代表真实现场、已批准的存储布局或消防测试。"
intro: "更换托盘涉及的不只是输送设备接口。批准替换方案前，应将完整存储方式纳入消防复核。"
---
**在自动化仓库引入塑料托盘前，请现场消防专业责任方同时复核载货存储方式，以及空托盘可能积存的位置。** 提供实际托盘配置、货物和包装、货架布置及计划中的最大存储条件。设备尺寸匹配或材料名称为 HDPE，都不能证明现有消防设计已经覆盖这一变化。

本文用于采购和项目协调，不提供喷淋设计或法律合规结论。应由责任专业人员确定当地适用要求、采用的标准、保险条件，以及是否需要修改设计或办理审批。机械接口与载荷检查仍应单独使用[立体库托盘选型指南]({{< relref "resources/insights/asrs-plastic-pallet-selection-guide.md" >}})等资料。

## 为什么更换托盘需要复核 {#change}

即使占地尺寸、货物和货架位置不变，从木托盘换成塑料托盘仍改变了存储单元的一部分。不要预先断定现有防护一定足够或一定不足：结论取决于完整存储配置和该场所适用的依据。在将采购决定视为可以投入使用之前，需要图纸和项目复核。

[FM 财产损失预防数据表 8-9：货物与塑料制品存储](https://www.fm.com/FMAApi/data/ApprovalStandardsDownload?isGated=false&itemId=%7B78844FB1-B5A2-4877-ABF1-524B8F942611%7D)说明存储布置与防护方案需要结合考虑。这是 FM 的财产损失预防指导，本身不是所有地区的法律。应请项目专业人员确定实际场所适用的版本和条款，不要从文章或供应商目录中自行选定喷淋方案。

## 分开梳理两种情况 {#arrangements}

| 情况 | 提供给消防复核人员的信息 |
| --- | --- |
| **载货托盘存储** | 货物和包装、托盘系列/型号/配置及材料、完整货载尺寸、存储高度、货架与层板结构、间距和现有防护设计。标出可能影响复核的缠绕膜、覆盖物或实体构件。 |
| **空托盘或闲置托盘** | 实际位置、预计最大数量、堆放方式和高度、室内或室外位置、相邻货物及设备，以及暂存或回收区域的停留情况。 |
| **切换期或高峰运营** | 新旧托盘共存的位置、临时暂存区和可能同时存在的最大库存，而不只提供日均数量。 |

临时暂存和空托回收也应纳入计划，不能默认载货货架的复核结论自动适用于它们。FM 另有[闲置托盘存储数据表 8-24](https://www.fm.com/FMAApi/data/ApprovalStandardsDownload?isGated=false&itemId=%7B8E18FAFC-8777-465F-9B96-C46A2273DBF2%7D)，说明闲置存储方式需要单独复核。本次可读取文件为 2015 年 1 月临时修订版；专业人员应获取适用于项目的版本。不能把其中特定条件下的建议直接照搬成通用堆高或间距。

## 准备更换前后的对照资料 {#record}

向复核人员提供一张标注现场的平面图，并分别整理现状和拟议方案的以下信息。未知项标注为**待确认**，同时记录由谁提供。

1. **托盘：** 制造商、系列、型号、配置及图纸版本；该配置实际提供的材料信息，以及现有标识和证明文件。
2. **完整货载：** 货物、包装和缠绕方式、组装后的最大尺寸、存储方向，以及使用同款托盘的不同货载范围。
3. **货架和建筑：** 货架类型、存储高度、层板或支撑方式、现有已批准图纸中的通道及其他空间、屋顶和已知遮挡物。
4. **空托盘：** 所有计划积存点、最大数量和堆放方式，包括收货、出库、回收及切换期库存。
5. **现有消防防护：** 最新可取得的已批准设计、批准后的变更，以及防护系统责任方保存的记录。具体技术资料由消防专业人员确定。
6. **项目边界：** 项目地点、计划开始时间、替换阶段，以及现场、设备、消防和保险责任人的联系方式。

[完整货载尺寸指南]({{< relref "resources/insights/asrs-pallet-unit-load-dimensions.md" >}})可帮助整理组托后的外廓。占地较小或网格面板本身，都不能决定完整配置应如何分类或防护。

## 索取证据，但不要预设已有认证 {#evidence}

请托盘供应商确认实际报价的具体配置，并提供**已有且适用**的消防相关资料。如果项目要求特定列名、认证或测试，应由责任复核人员检查签发机构、覆盖范围、有效性及对应产品和配置，并在适用时查验签发机构当前名录。普通材料资料、照片，或其他厂商托盘的文件，都不能证明本次报价产品具有该项认证。

FM 数据表 8-24 在其建议中区分了其定义的 FM Approved 托盘与其他托盘。这是该资料中的特定区分，并不代表宝恒托盘具有 FM Approval 或某个消防分类。若所需文件无法提供或核验，应将其保留为待确认事项，向现场复核人员询问可接受的证据或其他方案；不能根据类似外形或材料推定已获批准。

## 由责任方共同形成放行决定 {#decision}

现场所有方和消防专业人员应记录适用的设计依据、拟议的载货和空托存储是否得到覆盖、需要完成的改动及批准责任人。设备方和托盘供应商应另行复核机械接口与载荷条件；工程样品试验不能代替消防复核，消防复核也不能批准机械路线。

如果拟议布置超出已复核范围，或必要批准仍未解决，应保持该方案待定，直至责任方确定下一步。不要依据本文修改喷淋布置、绕过防护或增加存储数量。当托盘材料或配置、包装、存储高度、货架布置、空托库存或消防防护发生变化时，应重新评估。

开始询价时，[联系宝恒]({{< relref "contact.md" >}})并提供拟选系列与配置、数量、搬运路线和项目所需文件。我们可讨论候选托盘与现有产品资料；场所消防评估及批准由现场责任方负责。

## 资料来源与适用范围 {#sources}

- [FM 数据表 8-9：货物与塑料制品存储](https://www.fm.com/FMAApi/data/ApprovalStandardsDownload?isGated=false&itemId=%7B78844FB1-B5A2-4877-ABF1-524B8F942611%7D)，2026 年 10 月临时修订版：存储布置与防护指导；第 2.2.5.3 节将闲置托盘存储指向数据表 8-24。
- [FM 数据表 8-24：闲置托盘存储](https://www.fm.com/FMAApi/data/ApprovalStandardsDownload?isGated=false&itemId=%7B8E18FAFC-8777-465F-9B96-C46A2273DBF2%7D)，2015 年 1 月临时修订版，第 1、2 节：适用范围、闲置存储方式与防护建议。

资料核对日期为 2026 年 11 月 22 日。应针对实际场所确认资料适用性、当前版本及法律或保险要求；本文不声称宝恒产品完成了消防测试、认证或批准。
